# 问题二 V2 全年结果独立审查

## 审查范围

本审查只读取阶段 4 已完成的逐槽、逐日、日前计划、求解日志和信息边界记录；未重跑模型、未调整参数、未创建或修改任何 `result2.xlsx`。正式评价期为 2025-02-01 至 2025-12-31，共 334 天。

## 独立复算结论

由逐槽字段 `price_yuan_per_kwh`、`planned_purchase_kwh`、`emergency_purchase_kwh` 直接复算，DP50 与贪心对照的实际总费用分别为 13,763,928.208 元和 13,870,589.590 元，DP50 低 106,661.382 元。

| 项目 | DP50 | 贪心对照 |
|---|---:|---:|
| 计划购电费（元） | 12,847,359.131 | 12,847,570.047 |
| 紧急购电费（元） | 916,569.077 | 1,023,019.543 |
| 实际总费用（元） | 13,763,928.208 | 13,870,589.590 |
| 紧急购电量（kWh） | 176,902.132 | 172,161.349 |
| 紧急购电加权平均单价（元/kWh） | 5.181221 | 5.942214 |
| 平均日末 SOC（kWh） | 2,030.403 | 2,029.414 |
| 最小实际 SOC（kWh） | 1,200.000 | 1,200.000 |
| 全年末 SOC（kWh） | 1,404.800 | 1,404.800 |
| 累计充电量（kWh） | 6,329,062.943 | 6,334,905.834 |
| 累计放电量（kWh） | 5,126,880.333 | 5,131,613.075 |
| 累计储能损耗（kWh） | 1,202,559.665 | 1,203,669.814 |
| 累计弃能量（kWh） | 1,868,796.937 | 1,863,561.796 |
| 限时可行解天数 | 99 | 98 |
| 平均报告 gap | 0.00011650 | 0.00011766 |
| 最大报告 gap | 0.00068917 | 0.00089481 |
| 平均日前求解时间（s） | 23.299 | 22.989 |

### 复算与边界误差

- DP50 最大账单复算误差：2.328e-10 元；贪心：1.863e-09 元。
- 最大能量平衡残差：DP50 为 6.821e-13 kWh，贪心为 6.821e-13 kWh；两条独立轨迹的跨日 SOC 最大残差均为 0。
- SOC、功率、同时充放电、紧急购电同时充电、计划锁定及信息边界违规数均为 0；两策略均有 334 天可用日前 MILP 解。

## 机制审查

DP50 实际总费用低 106,661.382 元（0.768975%）。其中计划购电费低 210.916 元，紧急购电费低 106,450.466 元。
DP50 的紧急购电量比贪心高 4,740.784 kWh，但紧急购电加权平均单价低 0.760993 元/kWh。因此数据支持“DP50 使更多紧急缺额发生在相对低价槽、从而降低紧急购电费用”的限定性表述；不支持“DP50 减少紧急购电总量”的表述。
两条策略全年末 SOC 均为 1404.800 kWh；月末 SOC 差的绝对最大值为 0.000 kWh，平均值为 0.000 kWh。因此全年费用优势不能归因于透支全年末库存；月内 SOC 路径差异仍应如实说明。

### 紧急购电量的电价区间分布

| 电价区间 | DP50（kWh） | 贪心（kWh） |
| 低价(<0.6) | 18,453.343 | 5,953.986 |
| 中价([0.6,1.0)) | 70,242.338 | 41,628.971 |
| 高价(>=1.0) | 88,206.452 | 124,578.392 |

## 配对消融与独立闭环的区分

- 独立闭环（各自跨日 SOC、各自日前计划）：DP50 比贪心低 106,661.382 元。
- 日级配对消融（固定主策略当日计划和日初 SOC，仅替换实时执行器）：DP50 比配对贪心低 106,662.322 元，紧急购电费低 106,662.322 元，紧急购电量高 4,722.353 kWh。
- 两种比较的方向一致。配对实验更直接支持执行器本身的费用贡献，但仍是基于历史情景近似价值的因果回放证据。

## 审查结论

审查通过。论文可写：“全年因果回放中，DP50 策略实际总费用较贪心对照降低 0.769%。”不得写理论全局最优、显著优于所有策略，亦不得将历史情景价值函数描述为掌握未来实际信息的控制器。
审查文件与冻结记录只锁定影子评价结果；尚未导出官方 `result2.xlsx`。
