# 问题2新版：历史联合情景日前规划与DP实时执行设计

## 1. 两层决策结构

新版将问题2明确拆成两层：

1. **历史联合残差情景随机规划**：每天0:00只根据历史信息生成一组共同的144槽计划购电量；
2. **DP未来价值实时执行器**：计划锁定后，仅根据当前真实净缺口和当前SOC决定当槽充、放电、弃电和紧急购电。

日前优化目标与实际评价费用必须分开。终端库存价值只影响日前决策和DP未来价值，不是实际收入。

## 2. 索引、状态和变量

代码索引为 \(t=0,\ldots,143\)，SOC状态为 \(E_0,\ldots,E_{144}\)。论文可等价写成144个槽和145个状态。官方标签仅随原始行列保存。

| 符号 | 含义 | 单位 |
|---|---|---|
| \(p_t\) | 0:00确定、所有情景共用的计划购电量 | kWh |
| \(L_t^\omega,PV_t^\omega\) | 联合残差情景中的负载、光伏电量 | kWh |
| \(c_t^\omega,b_t^\omega\) | 情景充电输入量、向微网放电量 | kWh |
| \(e_t^\omega,spill_t^\omega\) | 情景紧急购电量、弃电量 | kWh |
| \(E_t^\omega\) | 情景槽开始SOC | kWh |
| \(c_t,b_t,e_t,spill_t,E_t\) | 实际因果执行变量 | kWh |
| \(v\) | 终端库存延续价值系数 | 元/kWh |

固定物理参数为

\[
P^{\max}=5000\times\frac16=\frac{2500}{3}\ \mathrm{kWh},
\quad E^{\min}=1200,quad E^{\max}=10800,quad
\eta_c=\eta_d=0.9.
\]

## 3. 点预测和历史联合情景

按信息边界文档因果生成 \(\widehat L_{d,t}\) 与 \(\widehat{PV}_{d,t}\)。对决策日之前已完成且已有当时预测的历史日 \(i\)，保存成对残差轨迹

\[
(\boldsymbol\varepsilon_i^L,\boldsymbol\varepsilon_i^{PV}).
\]

日期 \(d\) 使用最近 \(M_{\mathrm{eff}}\) 个完整残差日等权构造

\[
L_{d,t}^{\omega}=\max(0,\widehat L_{d,t}+\varepsilon^L_{\omega,t}),
\]

\[
PV_{d,t}^{\omega}=\max(0,\widehat{PV}_{d,t}+\varepsilon^{PV}_{\omega,t}).
\]

同一 \(\omega\) 始终对应同一历史日的负载和光伏残差，且保留144槽顺序，从而保留历史日内相关性及负载—光伏残差的联合关系。

## 4. 日前共同计划模型

### 4.1 目标函数

提示文本中的换行符号应还原为

\[
\min J_d=
\sum_{t=0}^{143}\pi_t p_t
+\frac1{|\Omega_d|}\sum_{\omega\in\Omega_d}\sum_{t=0}^{143}5\pi_t e_t^\omega
-v\frac1{|\Omega_d|}\sum_{\omega\in\Omega_d}E_{144}^\omega.
\]

即“计划费＋情景期望紧急费−期望终端库存价值”。\(v\ge0\)，单位为元/kWh。实际评价费用中不得减去 \(vE\)。

定义两类日前计划：

- `scenario_lp_v0`：\(v=0\)，不设置额外日末SOC目标；
- `scenario_lp_terminal_value`：\(v>0\)，仅由1月开发期选择，并与前者消融比较。

上述名称是策略标识。由于新版必须精确保证情景内充放电互斥以及紧急购电不充电，工程求解模型将加入二元运行模式，严格类别为两阶段随机MILP，而非连续纯LP；文稿中不得隐瞒这一点。

### 4.2 情景约束

对所有 \(\omega,t\)：

\[
p_t+PV_t^\omega+b_t^\omega+e_t^\omega
=L_t^\omega+c_t^\omega+spill_t^\omega,
\]

\[
E_{t+1}^\omega=E_t^\omega+0.9c_t^\omega-\frac{b_t^\omega}{0.9},
\]

\[
1200\le E_t^\omega\le10800,qquad
0\le c_t^\omega,b_t^\omega\le\frac{2500}{3},
\]

\[
p_t,e_t^\omega,spill_t^\omega\ge0,qquad E_0^\omega=E_{d,0}^{\mathrm{actual}}.
\]

用二元变量 \(z_t^\omega\) 保证充放电互斥：

\[
c_t^\omega\le P^{\max}z_t^\omega,qquad
b_t^\omega\le P^{\max}(1-z_t^\omega).
\]

实现中复用同一个运行模式变量，并增加

\[
e_t^\omega\le L_t^\omega(1-z_t^\omega),
\]

从而保证 \(e_t^\omega>0\Rightarrow c_t^\omega=0\)。这里紧急购电上界取该情景当槽负载量，避免使用无界大 M；不需要另设第二个二元变量。所有情景共享同一 \(p_t\)，其余变量是情景递补变量。

这种两阶段模型允许场景递补变量随完整历史情景变化，是用于制定共同计划的样本平均近似；它不是实际执行时掌握整条未来情景。真正执行由下一节的因果DP完成。

## 5. DP未来价值执行器

### 5.1 历史场景价值

给定当天锁定计划 \(p_t\)，每条联合历史情景产生净缺口

\[
r_t^\omega=L_t^\omega-PV_t^\omega-p_t.
\]

在SOC网格 \(\mathcal E_h\) 上对每条完整历史轨迹后向递推

\[
H_{144}^{\omega}(E)=-vE,
\]

\[
H_t^\omega(E)=\min_{a\in\mathcal A(E,r_t^\omega)}
\left\{5\pi_t e(r_t^\omega,a)+H_{t+1}^\omega(E')\right\}.
\]

实时决策使用场景平均未来价值

\[
\bar H_{t+1}(E')=\frac1{|\Omega_d|}\sum_\omega H_{t+1}^\omega(E').
\]

这是一种利用完整历史轨迹构造的近似未来价值。每个 \(H^\omega\) 在内部沿一条历史轨迹递推，因此保留该轨迹时间结构；对各轨迹价值取平均仍是启发式近似，并不等价于带完整非预见性约束的精确多阶段随机规划。该局限必须披露。

### 5.2 当前真实动作

实际槽到达时才观察

\[
r_t=L^{\mathrm{actual}}_t-PV^{\mathrm{actual}}_t-p_t.
\]

- 若 \(r_t>0\)，只枚举可行放电 \(0\le b_t\le\min(r_t,P^{\max},0.9(E_t-1200))\)，令 \(e_t=r_t-b_t\)，禁止充电；
- 若 \(r_t<0\)，只枚举可行充电 \(0\le c_t\le\min(-r_t,P^{\max},(10800-E_t)/0.9)\)，令 \(spill_t=-r_t-c_t\)，禁止放电和紧急购电；
- 若 \(r_t=0\)，不充、不放、不紧急购电。

在可行动作中最小化

\[
5\pi_te_t+\bar H_{t+1}(E_{t+1}).
\]

SOC非网格点使用单调线性插值；不得使用未来实际数据。SOC网格候选为50、100、200 kWh，阶段3以开发期成本、运行时间和相邻网格结果差异选择。

## 6. 实时执行基线与策略组合

| 编号 | 日前计划 | 实时执行 | 用途 |
|---|---|---|---|
| R0 | 任一固定计划 | 禁用储能 | 执行器最低基线，不作为正式策略 |
| R1 | 任一固定计划 | 富余即充、缺额即尽可能放电 | 贪心基线 |
| R2 | 任一固定计划 | 小范围开发期选择的固定经济保留阈值 | 经验基线，阈值不是物理下限 |
| R3 | 任一固定计划 | 历史联合情景DP未来价值 | 正式执行候选 |

正式消融组合为：

- P0：因果点预测单一日前模型＋R1；
- P1：联合情景日前规划（\(v=0\)）＋R1；
- P2：联合情景日前规划（\(v=0\)）＋R3；
- P3：联合情景日前规划（\(v>0\)）＋R3；
- P4：若资源允许，固定经济保留阈值日前/执行基线＋R1或R2，具体定义须在阶段2前冻结，不能事后变更。

所有策略从同一6000 kWh初态独立运行，各自SOC跨日传递，不共享状态，不每日重置。

## 7. 参数开发协议

阶段3仅使用1月因果开发期选择：

- 联合情景最大窗口 \(M\in\{14,21,30\}\)；
- 终端价值 \(v\) 的候选范围必须先根据电价量纲制定，包含 \(v=0\)，不得复制历史方案常数；
- SOC网格 \(h\in\{50,100,200\}\) kWh；
- 固定保留阈值只取少量预先声明候选；
- 预测回退规则若需比较，必须预先列入候选，不能根据正式期修补。

每个候选记录实际计划费、紧急费、总费用、紧急购电量、日末SOC、物理和信息违规、运行时间。终端价值如不能在开发期稳定改善实际执行费用，则保留 \(v=0\)。

## 8. 评价与验证

正式评价只使用实际逐槽执行后的

\[
C_{\mathrm{actual}}=\sum\pi_tp_t+\sum5\pi_te_t.
\]

优化器内部目标值、期望情景费用和 \(-vE_{144}\) 均不能替代实际费用。所有策略必须报告题目要求的成本、紧急购电、SOC、耗时和违规指标。

验证器至少逐槽检查：

1. 实际与所有情景能量平衡；
2. SOC递推和1200—10800 kWh边界；
3. 充放电量不超过2500/3 kWh；
4. 同时充放电次数为0；
5. 紧急购电同时充电次数为0；
6. `spill`非负；
7. 每日计划锁定；
8. 跨日SOC连续；
9. 实际费用独立复算；
10. 所有预测和情景来源日期严格早于决策日。

## 9. 阶段实施顺序

1. 阶段2：连续3—5天最小闭环，覆盖冷启动后有历史场景的日期；
2. 阶段3：1月22—31日共同开发评价，完成参数与消融选择；
3. 阶段4：锁定参数后运行334天全年影子评价，仍不写模板；
4. 阶段5：只有用户明确确认后才复制官方模板并生成新版提交文件。

当前仅完成设计，尚无任何新版数值结果。

## 10. 阶段 2 协议修订（冻结前）

### 10.1 开发与评价职责分离

模型结构、预测规则、情景窗口、SOC 网格、终端价值及所有对照参数只能在 1 月开发期内选择，并在进入正式评价前统一冻结。2025 年 2 月 1 日至 12 月 31 日只用于评价已冻结策略及预先声明的对照；不得依据正式评价结果重新选择参数或模型。阶段 2 仅验证算法机制，不承担参数选择职责。

### 10.2 四层算法结构

1. **日前共同计划情景 MILP**：以所有历史联合残差情景共享的计划购电量为第一阶段变量；各情景具有独立的储能和紧急购电递补变量。因存在充放电互斥二元变量，该模型称为 MILP，而非 LP。
2. **单条历史路径价值函数**：在固定计划下，对每条历史构造情景分别后向递推得到 \(H_t^\omega(E)\)。路径内部使用的是在 0:00 已经形成的历史情景轨迹，不是评价日未来实际值。
3. **平均近似未来成本**：按情景权重计算 \(\bar H_t(E)=\sum_\omega q_\omega H_t^\omega(E)\)。它是历史路径价值的加权平均近似，不是满足完整非预见性结构的精确随机 DP。
4. **因果实时控制器**：槽位 \(t\) 到达后，仅利用当前真实净缺口、当前连续 SOC、固定计划和 \(\bar H_{t+1}\) 选择当前动作；不读取同日未来真实负载或光伏。因此不得将该控制器称为在线全局最优控制。

### 10.3 阶段 2 求解状态口径

阶段 2 的情景 MILP 设置有限求解时间。只有终止条件和 MIP gap 同时满足设定容差时才标记“获得最优性证明”；到达时限但已有可行 incumbent 时，可以用于机制闭环，但必须记录最优界、incumbent、MIP gap 和耗时，并标记“限时可行解”，不得称为最优解。日前模型与实际执行器均显式禁止紧急购电同时充电，故两者在该项上的可行域一致。
