# 问题二 V2 阶段 2：最小闭环实现与验证报告

## 1. 阶段边界

- 实际运行日期：2025-01-15 至 2025-01-17，共 3 个连续日、每日 144 槽。
- 初始 SOC：独立机制测试在 2025-01-15 0:00 取 6000 kWh；该数值不是全年连续运行到该日的状态。测试内部逐日传递实际 SOC，未每日重置。
- 联合残差情景：固定最多使用决策日前最近 14 个完整日，本次三日的有效情景数均为 14；未补造、未重复样本。
- 终端价值：主闭环先取 \(v=0\)；另取测试值 \(v=0.726615\) 元/kWh 仅验证终端条件功能，不用于选参。
- SOC 网格：100 kWh 为机制测试网格，并与 50 kWh 网格比较。
- 本阶段未进行 1 月参数搜索、未运行 2—12 月评价、未生成或修改任何 `result2.xlsx`。

## 2. 已实现的闭环

已依次实现因果负载/光伏点预测、历史联合残差情景、共享计划购电量的日前情景 MILP、历史路径后向价值、路径价值加权平均、DP 与贪心实时执行、实际 SOC 跨日传递和实际账单复算。优化和执行均使用 \(t=0,\ldots,143\) 与 \(E_0,\ldots,E_{144}\)。输入功率仅在读取时乘 \(1/6\) 转为每槽 kWh。

日前 MILP 使用单个情景—槽位二元运行模式同时保证充放电互斥，并通过紧急购电上界约束保证紧急购电不充电；实际执行器按净缺口正负只允许单向动作。因此日前模型与执行器在这两项物理限制上一致。

每条历史情景分别形成 \(H_t^\omega(E)\)，再取

\[
\bar H_t(E)=\sum_\omega q_\omega H_t^\omega(E).
\]

该量是历史路径价值的平均近似，不是精确随机 DP，也不是利用评价日未来实际信息的在线全局最优控制。

## 3. 日前 MILP 求解状态

修订并列规则后共重新执行 6 次日前 MILP：4 次获得设定容差内的最优性证明，2 次在 45 秒时限内返回可行 incumbent。所有限时解均明确标记为“限时可行解”。最大记录 MIP gap 为 0.000266（约 0.0266%）。各次最优界、incumbent、gap 与耗时保存在 `q2_v2_solver_results.csv`，不得把 6 次求解笼统表述为全部最优。修订前结果保存在 `outputs/q2_v2/stage2_pre_tie_revision/`。

## 4. 三日真实数据结果

### 4.1 独立跨日闭环

| 执行策略 | 三日计划费（元） | 三日紧急费（元） | 三日实际总费用（元） | 紧急购电量（kWh） | SOC 跨日轨迹（kWh） |
|---|---:|---:|---:|---:|---|
| 情景 MILP（\(v=0\)）+ DP100 | 182620.384 | 0.000 | 182620.384 | 0.000 | 6000.000 → 3543.252 → 2400.000 → 2700.000 |
| 情景 MILP（\(v=0\)）+ 贪心 | 182123.744 | 0.000 | 182123.744 | 0.000 | 6000.000 → 3718.689 → 3258.336 → 3493.583 |

两条独立闭环从第二天开始因实际日初 SOC 不同而重新求得各自计划，因此 496.639 元费用差不能单独归因于实时执行器。阶段 2 不要求 DP 优于贪心，本结果只说明两条连续状态轨迹均已跑通。

### 4.2 相同计划、相同日初 SOC 的执行器隔离比较

三天逐日固定同一计划和同一日初 SOC 后，DP100 与贪心的计划费用相同，且两者均无紧急购电，因此三日累计实际费用差与紧急购电量差均为 0。两者净储能动作的绝对差累计为 29518.770 kWh，说明执行动作确有不同，只是该三日样本中计划供应充足，差异没有转化为紧急购电费用差。

### 4.3 50/100 kWh 网格检查

真实三日同计划比较中，两种网格的费用差与紧急购电量差均为 0；净动作绝对差累计 1912.605 kWh，最大 SOC 轨迹差为 200.000 kWh。100 kWh 网格的单日路径价值计算约 9.855—11.099 秒，50 kWh 网格约 30.267—34.997 秒。

确定性两槽算例中，100 kWh 与 50 kWh 网格的紧急购电费用分别为 900.100 元和 810.100 元，细网格低 90.000 元。该算例说明离散误差可能在临界缺额下影响动作与费用，阶段 3 不能仅凭本次真实三日“费用相同”就冻结网格。

### 4.4 非零终端价值功能测试

测试值 \(v=0.726615\) 元/kWh 的单日运行得到实际计划费 76051.840 元、紧急费 0 元、日末 SOC 10725.794 kWh。终端信用只进入优化目标，没有计入实际账单。该值没有经过开发期选择，不能作为正式参数或性能结论。

## 5. 人工算例

15 项自动测试全部通过，其中 11 项为阶段 2 动作与因果性测试。覆盖：光伏富余且电池未满、富余且已满、缺额可放电、SOC 位于 1200 kWh、正反向功率上限、当前低价而未来高价的保留行为、\(v=0\) 与非零 \(v\) 的终端处理、跨日 SOC 连续、非网格 SOC 插值以及未来实际数据扰动。

低价—高价两槽算例中，初始 SOC 为 1800 kWh，当前与未来各缺额 500 kWh，电价分别为 0.4 和 1.4 元/kWh。DP 当前仅放电 45 kWh、紧急购电 455 kWh，并将 SOC 保留到 1750 kWh，验证其能把有限电量留给未来高价缺额。非网格初始 SOC 1755.5 kWh 的执行结果为 1398.833 kWh，未将实际 SOC 四舍五入到网格。

将第 16 日及以后尚不可见的真实负载、光伏分别人为改变后，第 1—15 日预测的最大变化为 0 kWh，因果扰动测试通过。

## 6. 独立验证结论

- 实际轨迹最大能量平衡残差：\(2.274\times10^{-13}\) kWh；
- 情景轨迹最大能量平衡残差：\(3.297\times10^{-11}\) kWh；
- 情景 SOC 递推最大残差：\(5.883\times10^{-11}\) kWh；
- 全部输出轨迹实际 SOC 范围：2202.673—10800.000 kWh；
- SOC、充放电功率、同时充放电、紧急购电同时充电、负弃能违规数均为 0；
- 计划锁定误差、跨日 SOC 衔接误差、实际费用复算误差均为 0；
- 信息日期违规数为 0；
- 45 个受保护文件哈希变化数为 0；V2 目录内不存在 `result2.xlsx`；
- 阶段 2 总体验证：通过。

## 7. 阶段 3 前待解决事项

1. 在 1 月共同开发窗口内比较情景数、SOC 网格、终端价值和预先声明的执行基线；本阶段结果不得替代参数选择。
2. 评估情景 MILP 的时间上限与 gap 设置；正式开发中需在计算时间与最优性证明之间取得可复现折中。
3. 增加会真实触发紧急购电的开发期日期，检验平均路径价值在非零紧急费用条件下是否优于贪心。
4. 对 50/100 kWh 网格的费用稳定性作开发期汇总；保留连续实际 SOC 和插值规则。
5. 只有完成阶段 3 并经确认后，才可进入固定参数的全年影子评价；仍不得生成正式模板。
