# 问题三 V2：继承后推荐模型设计（未运行）

## 1. 模型定位

问题三 V2 拟采用**多版本预测下的历史联合残差情景—动态价值滚动调度**。它不是直接把问题二 V2 的全年策略复制到问题三：问题三新增附件 3 的 0:00、6:00、12:00、18:00 光伏预报和购电调整结算，因而每次更新均形成新的信息集、计划后缀和价值函数。

其四层结构为：

1. 0:00 根据历史负载、0:00 PV 预报、当前 SOC 和历史联合残差情景，求当天原计划；
2. 在 6:00、12:00、18:00 仅对尚未执行的槽位重新构造预测和情景，求最终生效购电量后缀；
3. 每个 10 分钟槽只利用当前真实供需、当前 SOC、当前生效购电量和此前已构造的近似未来成本函数执行储能；
4. 每槽相对 0:00 原计划结算合同购电，并另计紧急购电费用。

## 2. 索引、状态与信息集

令 \(d\) 为日期，\(t=0,\ldots,143\) 为官方行序的调度槽，\(E_{d,t}\) 为槽开始时 SOC。槽位及附件、模板行序保持已审计映射；\(t=35,71,107\) 分别为 6:00、12:00、18:00 更新后的首个可调整槽。状态 \(E_{d,0},\ldots,E_{d,144}\) 共 145 个。

| 决策时刻 | 可使用的信息 | 锁定/可修改的决策 |
|---|---|---|
| 0:00 | 前一日及以前已完成的实测和当时预测回放、0:00 已发布 PV 预报、当天电价、\(E_{d,0}\) | 制定全部 144 槽原计划 \(p^0_{d,t}\)；构造 0:00 后缀情景和值函数。 |
| \(k\in\{6,12,18\}\) | 上一信息集、已完成槽位实测、当前 SOC、时刻 \(k\) 已发布 PV 预报 | 锁定已执行槽；仅对 \(t\ge m_k\) 产生新版本 \(p^k_{d,t}\) 及对应值函数。 |
| 实际槽 \(t\) | 当前实际负载、当前实际光伏、当前 SOC、执行前最后生效的 \(z_{d,t}\)、当前版本价值函数 | 仅决定 \(c^{rt}_{d,t},b^{rt}_{d,t},e_{d,t},w_{d,t}\)。 |

不得使用未来槽 \(\tau>t\) 的任何实际负载、实际光伏、SOC 或紧急购电；也不得在发布前读取未发布的附件 3 预报。

## 3. 版本化预测与联合残差情景

### 3.1 点预测

在发布时刻 \(k\)，用纯历史数据构造剩余槽负载预测 \(\widehat L_{d,t}^{(k)}\)，用附件 3 的当前已发布版本、以及已经发布预报左锚点的因果线性插值构造 \(\widehat {PV}_{d,t}^{(k)}\)。所有功率先乘 \(\Delta t=1/6\) h 变为 kWh。

负载预测器应在 1 月开发期择一冻结：

- 候选 A：问题二 V2 的近 35 天同星期同槽均值，缺样本回退到近 7 个完整日；
- 候选 B：旧问题三的最近完整日指数加权同槽预测，发布时使用已完成槽的中位数偏差校正。

两种候选均不得使用当前日未来负载。候选 B 的校正只可用首个可修改槽之前已完成的官方槽。

### 3.2 版本一致的联合残差

对早于当前决策日期的历史日 \(i\)，保存该日当时发布版本 \(k\) 的完整预测回放并定义

\[
\epsilon^{L,(k)}_{i,t}=L_{i,t}-\widehat L^{(k)}_{i,t},\qquad
\epsilon^{PV,(k)}_{i,t}=PV_{i,t}-\widehat {PV}^{(k)}_{i,t}.
\]

在日期 \(d\)、版本 \(k\) 的剩余后缀上，选最近至多 \(M\) 条符合信息可得性的完整历史日，构造

\[
L_{d,t}^{\omega,k}=\max\{0,\widehat L_{d,t}^{(k)}+\epsilon^{L,(k)}_{i_\omega,t}\},
\quad
PV_{d,t}^{\omega,k}=\max\{0,\widehat {PV}_{d,t}^{(k)}+\epsilon^{PV,(k)}_{i_\omega,t}\}.
\]

同一 \(\omega\) 必须对应同一历史日的负载和 PV 残差，不能分别重采样；不足 \(M\) 时只使用真实 \(M_{\rm eff}\) 并记录来源日期。

## 4. 0:00 原计划与滚动调整共同计划 MILP

令 \(p^0_{d,t}\) 为 0:00 原计划，\(z^k_{d,t}\) 为版本 \(k\) 的生效计划后缀。对给定版本的可修改集合 \(\mathcal T_k=\{m_k,\ldots,143\}\)，每条情景 \(\omega\) 设充电 \(c^{\omega,k}_{d,t}\)、放电 \(b^{\omega,k}_{d,t}\)、紧急购电 \(e^{\omega,k}_{d,t}\)、弃电 \(w^{\omega,k}_{d,t}\) 和 SOC \(E^{\omega,k}_{d,t}\)。所有情景共享购电变量 \(z^k_{d,t}\)，因此为共同计划。

物理平衡及状态转移为

\[
z^k_{d,t}+PV_{d,t}^{\omega,k}+b^{\omega,k}_{d,t}+e^{\omega,k}_{d,t}
=L_{d,t}^{\omega,k}+c^{\omega,k}_{d,t}+w^{\omega,k}_{d,t},
\]

\[
E^{\omega,k}_{d,t+1}=E^{\omega,k}_{d,t}+0.9c^{\omega,k}_{d,t}-\frac{b^{\omega,k}_{d,t}}{0.9}.
\]

约束为 \(1200\le E\le10800\)、\(0\le c,b\le2500/3\) kWh。以二元充电模式实现充、放电互斥，并同时强制 \(e^{\omega,k}_{d,t}>0\Rightarrow c^{\omega,k}_{d,t}=0\)，因此日前情景与实时执行器在这项可行域上一致。

原计划以 \(z^0=p^0\) 表示。对发布后版本，已执行槽锁定 \(z^k_{d,t}=z^{k^-}_{d,t}\)，仅允许后缀更新。为避免多轮重复计费，目标中每槽合同成本以相对原计划的最终生效量为基准：

\[
g_t(p^0,z)=\pi_t\min(p^0,z)+0.5\pi_t(p^0-z)^++1.5\pi_t(z-p^0)^+.
\]

单个版本 MILP 的决策目标可写为

\[
\min\ \sum_{t\in\mathcal T_k}g_t(p^0_{d,t},z^k_{d,t})
+\frac1{M_{\rm eff}}\sum_{\omega}\sum_{t\in\mathcal T_k}5\pi_t e^{\omega,k}_{d,t}
-v\frac1{M_{\rm eff}}\sum_\omega E^{\omega,k}_{d,144}.
\]

其中 \(vE\) 仅是终端库存机会成本近似，不计入实际账单；\(M,v\) 及 SOC 网格均只能在问题三 1 月开发期重新确定。

## 5. 动态价值实时执行

对于发布版本 \(k\) 和当前未执行计划后缀 \(z^k\)，每条历史联合情景后向构造

\[
H^{\omega,k}_{t}(E)=\min\{5\pi_t e_t+H^{\omega,k}_{t+1}(E_{t+1})\},
\qquad H^{\omega,k}_{144}(E)=-vE,
\]

并按情景权重求平均 \(\bar H^k_t(E)\)。它是历史路径价值的平均近似，而不是获得当天未来实际值的精确随机动态规划。

在实际槽 \(t\)，令当前真实净缺口为

\[
r_{d,t}=L^{act}_{d,t}-PV^{act}_{d,t}-z_{d,t}.
\]

实时控制器仅枚举满足当前能量平衡、SOC、功率和互斥约束的动作，最小化

\[
5\pi_t e_{d,t}+\bar H^k_{t+1}(E_{d,t+1}).
\]

连续 SOC 通过单调线性插值查询网格值函数，不得把实际 SOC 四舍五入到网格。若 \(r_{d,t}<0\)，只可充电或弃电；若 \(r_{d,t}>0\)，只可放电或紧急购电；故紧急购电不能为电池主动充电。

实际状态保持

\[
E_{d,t+1}=E_{d,t}+0.9c^{rt}_{d,t}-\frac{b^{rt}_{d,t}}{0.9},\qquad
E_{d+1,0}=E_{d,144}.
\]

2025-01-01 0:00 以 6000 kWh 冷启动。问题三不添加每日末等 SOC 硬约束，也不将任何内部经济保留水位误称为物理安全边界。

## 6. 最终实际结算

若 \(z_{d,t}\) 是槽执行前最终生效购电量，实际总费用为

\[
C^{act}=\sum_{d,t}\left[g_t(p^0_{d,t},z_{d,t})+5\pi_te_{d,t}\right].
\]

应另行保存原计划费、下调违约费、上调增购费、合同结算费与紧急购电费，且独立复算。软终端价值、期望情景紧急费用和参考轨迹费用均不得作为实际支付费用混入上式。

## 7. 预先规定的验证路线

### 7.1 三日最小闭环（下一阶段）

从预先指定的连续 3 日、独立的 6000 kWh 测试初态开始，仅检验功能而不选参数。必须覆盖：四个预报版本、向上/向下/零调整、已执行槽锁定、最终一次结算、情景日期早于决策日、SOC 跨日、紧急购电不充电和价值函数随生效计划后缀重建。人工算例还须覆盖多轮调整退款/附加费与边界 SOC。

### 7.2 一月固定开发评价

三日审计通过后，1 月 1 日从 6000 kWh 连续预热；共同评价期预先固定为 1 月 22—31 日。比较有限候选的负载预测器、\(M\)、\(v\)、SOC 网格及“允许 6/12/18 更新 / 禁止调整但访问相同预测”的内部对照。每个候选独立跨日传递 SOC，不能在 1 月 22 日重置。

### 7.3 全年准入条件

只有信息边界、版本锁定、结算复算、能量平衡、SOC/功率/互斥、紧急购电不充电和跨日 SOC 均通过，且参数只在 1 月冻结后，才可运行 2025-02-01 至 12-31 的 334 天影子评价。全年后仍须等待用户授权，才可写 `result3.xlsx`。

## 8. 推荐与备选

| 路线 | 说明 | 优点 | 风险 |
|---|---|---|---|
| 主推 | 版本化历史联合残差共同计划 MILP + 版本化动态价值执行 | 同时利用官方预报更新和历史联合偏差，能明确保持因果性与购电调整锁定 | 需实现版本一致残差库和后缀价值函数，计算量较高。 |
| 备选 | 旧式点预测滚动 LP + 参考 SOC 阈值执行 | 实现简单、可作为内部消融对照 | 不表示未来缺额机会成本，不能作为 V2 的推荐正式执行器。 |

## 9. 阶段 2 实施状态

2025-01-15 至 17 日三日最小闭环已经完成并通过验证。该闭环采用独立测试初值 6000 kWh，后两日连续传递实际 SOC；测试参数 \(M=14\)、\(v=0.4\) 元/kWh、50 kWh 网格均未冻结为问题三正式参数。完整数值、结算算例、条件消融和验证结果见 `q3_v2_stage2_report.md` 与 `q3_v2_settlement_assumption.md`。阶段 3 尚未启动。
