# 问题三 V2 阶段 2：三日最小因果闭环报告

## 1. 范围与初始化

本阶段仅运行 2025-01-15 至 2025-01-17 三个连续日期。2025-01-15 日初 SOC 取 6000 kWh，性质为**独立闭环测试初始化**，不是由 2025-01-01 连续运行所得的真实状态；1 月 16、17 日初 SOC 均由前一日主策略实际日末 SOC 传入，未每日重置。

工程测试参数为 \(M=14\)、\(v=0.4\) 元/kWh、SOC 网格 50 kWh，MILP 时限 45 s、相对 gap 请求值 \(10^{-4}\)、单线程、随机种子 0。这些参数仅用于检验机制，尚未成为问题三最终参数。

实时阶段把当前槽实际净负荷视为槽执行时可观测的快速响应信息；这是一项实时观测假设，不表示在槽开始前已获得整槽实际值，更不允许读取未来槽实际数据。

## 2. 闭环实现

每天依次执行 0:00、6:00、12:00、18:00 四个决策版本。官方映射保持为 \(m_k=0,35,71,107\)。每次更新只优化未执行后缀，并以当时实际 SOC 初始化情景状态；随后使用当前生效计划和当前版本联合场景重新计算后缀路径价值及其平均近似值。实际 SOC 保持连续值，未吸附到 50 kWh 网格。

历史场景按同一历史日配对负载与 PV 残差。1 月 15 日四个版本各有 13 条可用历史场景（1 月 2—14 日）；1 月 16、17 日各有 14 条。所有来源日期均早于决策日，权重按实际 \(M_{\mathrm{eff}}\) 重新归一化，没有复制样本或加入未来日。

## 3. 主策略三日结果

| 日期 | 日初SOC/kWh | 合同费用/元 | 紧急购电费/元 | 实际总费用/元 | 紧急购电量/kWh | 日末SOC/kWh |
|---|---:|---:|---:|---:|---:|---:|
| 2025-01-15 | 6000.000 | 74740.520 | 0.000 | 74740.520 | 0.000 | 10800.000 |
| 2025-01-16 | 10800.000 | 69672.730 | 0.000 | 69672.730 | 0.000 | 10015.279 |
| 2025-01-17 | 10015.279 | 47230.274 | 1494.449 | 48724.723 | 318.538 | 1829.332 |
| **三日合计** | — | **191643.524** | **1494.449** | **193137.973** | **318.538** | **1829.332** |

执行时最终生效量相对 0:00 原计划出现上调 79 槽、下调 151 槽、不变 202 槽；累计上调 18402.873 kWh、累计下调 41573.931 kWh。三日累计实际充电 49624.743 kWh、放电 43949.643 kWh、弃能 23984.475 kWh。

## 4. 条件配对贪心消融

贪心回放固定主策略已经生成的全部计划版本，并在每个测试日使用与主策略相同的日初 SOC；它不重新求购电计划，也不把自身日末 SOC 用于决定下一日主策略计划。因此，该实验只能隔离给定计划轨迹下的执行器差异，不是两套独立跨日策略的公平全年比较。

三日内两执行器有 60 个槽的储能动作不同，累计动作 L1 差

\[
\sum_{d,t}\left(|c^{DP}_{d,t}-c^{G}_{d,t}|+|b^{DP}_{d,t}-b^{G}_{d,t}|\right)
=8295.356\ \mathrm{kWh},
\]

最大槽后 SOC 差为 2013.723 kWh；但三日累计充电、放电、紧急购电量、紧急购电费及各日日末 SOC 最终相同，因此两者本次实际总费用差为 0 元。该结果说明价值函数确实改变了部分动作时序，但这三个测试日没有提供其费用优势的证据，不能外推为全年无效或有效。

## 5. 求解质量

共完成 12 次版本化情景 MILP。求解器均返回 `optimal`，且计算的相对 gap 均不超过请求阈值；因此表述为“达到设定的求解精度”，不宣称理论精确最优。

- 平均求解时间：2.542 s；最大求解时间：5.805 s；
- 平均相对 gap：\(2.0\times10^{-5}\)；最大相对 gap：\(8.6\times10^{-5}\)；
- 限时可行解：0 次；无可用解：0 次。

## 6. 验证结果

| 检查项 | 结果 |
|---|---:|
| 主策略最大能量平衡残差 | 0 kWh |
| 主策略最大 SOC 递推残差 | \(1.346\times10^{-10}\) kWh |
| 情景最大能量平衡残差 | \(2.003\times10^{-10}\) kWh |
| 已执行计划前缀锁定误差 | 0 kWh |
| 跨日 SOC 衔接误差 | 0 kWh |
| 合同费用最大复算误差 | \(1.321\times10^{-10}\) 元 |
| 实际总费用最大复算误差 | \(9.362\times10^{-11}\) 元 |
| SOC 越界、功率越界 | 0 |
| 同时充放电、同时上调下调 | 0 |
| 紧急购电同时充电 | 0 |
| 未来信息/预报版本违规 | 0 |
| 价值函数版本刷新次数 | 12/12 |
| 人工结算及合成机制测试 | 全部通过 |

合成测试另覆盖电池满/未满时光伏富余、SOC 下限缺额、充放电功率上限、低价当前—高价未来的保留动作、\(v=0\) 与非零 \(v\) 终端条件、非网格 SOC 插值和未来实际量扰动不改变既有动作接口。路径价值是对历史构造情景逐路径后向结果的加权平均，只是近似未来价值，不满足完整多阶段非预见性随机 DP 的严格定义。

## 7. 文件保护与停止条件

运行前后受保护文件哈希清单完全一致；`outputs/tables/result3.xlsx` 不存在，原始 `data/raw/result3.xlsx` 未写入。本阶段未运行 1 月参数搜索或 2—12 月评价。

## 8. 阶段 3 待评价事项与计算量

阶段 3 应分步评价：负载预测器、情景窗口 \(M\)、终端价值 \(v\)、SOC 网格，以及允许/禁止日内调整的内部对照；同时保留线性插值映射的小规模敏感性检查。不得一次展开无约束穷举，也不得用 2—12 月结果回选参数。

以本阶段 12 次 MILP 总求解时间约 30.5 s 估算，10 日共同开发期每个完整候选含 40 次版本求解，当前机器上预计约 2—4 分钟；分步筛选 8—12 个候选预计约 20—50 分钟，竞争候选提高精度或增加网格检查时会更长。实际时间仍取决于情景数、后缀长度和 MIP 收敛，不应以该估计作为运行时承诺。

阶段 2 已通过，可以提交设计审查；当前停止，不自动进入阶段 3。

