# 问题三 V2 阶段3完成报告

## 范围与运行情况

本阶段仅使用2025年1月数据。2025-01-01从6000 kWh冷启动，2025-01-02至01-21进行候选各自的因果预热，2025-01-22至01-31作为所有候选共同评价期。共完成10条候选/对照闭环，未读取2—12月结果选参，未运行全年，未生成或修改 `result3.xlsx`。

## 冻结候选

冻结配置为：同星期几负载预测与最近12个已完成槽偏差校正、历史联合残差情景数\(M=14\)、终端库存价值\(v=0.4\)元/kWh、100 kWh SOC价值网格、0:00/6:00/12:00/18:00全部更新、历史路径价值平均的动态价值执行器。实际SOC保持连续，终端库存价值不进入实际账单。

共同评价期内，主候选合同费用488659.263元、紧急购电费用59.762元、实际总费用488719.024元，紧急购电量10.289 kWh；评价期SOC由2566.433 kWh变为1653.784 kWh。40次评价期MILP均达到设定求解精度，平均/最大相对gap分别为\(2.586\times10^{-5}\)和\(9.654\times10^{-5}\)，平均/最大求解时间为3.797秒和14.354秒。

## 对照结论

不调整购电的独立闭环对照实际费用490956.203元、紧急购电量1115.606 kWh；允许全部发布时点更新的主候选费用低2237.178元。该比较包含两条策略各自预热形成的日初SOC差异，代表完整策略比较，不是严格配对因果量。

条件配对消融固定主策略计划版本和每日相同日初SOC。动态价值与贪心的实际费用、紧急购电量和每天日末SOC完全一致，但36个槽的动作不同，动作L1差3541.808 kWh。因此1月开发窗口对动态价值执行器的缺额管理能力辨识有限，不能声称其已表现出经济优势。

## 精度与验证

100 kWh相对50 kWh网格的实际费用低350.360元，两者紧急购电量及评价期末SOC相同；网格加密未改变选择。两槽可手算确定性算例的精确费用为150元，50/100 kWh网格均复现精确动作与费用。自动测试4项全部通过。

10个候选均通过逐槽独立复算和物理/信息审计。全部候选最大合同费用复算误差为\(1.46\times10^{-10}\)元、紧急费用复算误差为\(3.03\times10^{-10}\)元、能量平衡残差为\(2.00\times10^{-10}\)kWh、SOC递推残差为\(1.44\times10^{-10}\)kWh；SOC、功率、同时充放电、紧急购电同时充电、同时上调下调、跨日SOC与信息泄漏违规数均为0。\(M=21\)候选在评价期有7次限时可行解且最大gap为0.001256，未被选中。主候选评价期无任何限时可行解。

阶段3运行前后72个受保护文件哈希完全一致。完整参数、证据强弱和限制见 `q3_v2_parameter_selection.md`；冻结边界及哈希见 `q3_v2_strategy_freeze_record.md`。

## 停止状态

阶段3已完成并冻结。下一阶段若获授权，只能对冻结主候选和预先声明的对照进行2—12月影子评价；不得依据正式期表现重新调参。本阶段到此停止。

