# 问题三 V2 阶段4全年结果审查稿

本文件仅报告2025-02-01至2025-12-31共334天的因果影子评价结果，不生成`result3.xlsx`，也不形成论文最终结论。

## 独立闭环比较

| 指标 | A：允许日内调整 | B：禁止日内调整 |
|---|---:|---:|
| 合同结算费用/元 | 13,152,259.342 | 13,068,148.860 |
| 紧急购电费用/元 | 116,516.897 | 829,567.131 |
| 实际总费用/元 | 13,268,776.239 | 13,897,715.992 |
| 紧急购电量/kWh | 29,540.082 | 180,018.160 |
| 低/中/高价紧急购电量/kWh | 12,216.502 / 10,979.270 / 6,344.311 | 17,274.167 / 118,958.862 / 43,785.132 |
| 上调/下调电量/kWh | 367,297.992 / 916,847.511 | 0 / 0 |
| 充电/放电/损耗/kWh | 6,488,043.257 / 5,255,487.125 / 1,232,747.340 | 6,246,866.225 / 5,060,190.418 / 1,186,930.002 |
| 弃能量/kWh | 1,442,607.763 | 2,142,999.269 |
| 期末SOC/kWh | 1,462.576 | 1,399.588 |
| 平均日末SOC/kWh | 1,922.483 | 2,052.819 |

A相对B节省628,939.753元，占B费用的4.525%；紧急购电量变化为-150,478.078 kWh（-83.590%）。A期末SOC比B高62.988 kWh，因此费用差异不能解释为A透支期末库存。

## 条件配对消融

固定A的计划版本轨迹与每日日初SOC后，动态价值执行费用为13,268,776.239元，贪心执行费用为13,281,638.698元，动态价值少12,862.459元；两者该条件实验的期末SOC相同。该结果只隔离给定A计划下的执行器差异，不属于独立跨日闭环策略。

## 验证状态

两策略均包含334天×144槽；供需平衡、SOC递推与边界、功率、充放电互斥、紧急购电不充电、跨日衔接、计划版本锁定、单次合同结算复算和信息边界均通过。完整细节见`q3_v2_stage4_final_validation.txt`与`q3_v2_independent_audit.csv`。
