# 问题四 V1：全年影子评价分析（审查版）

本分析仅基于 2025-02-01 至 2025-12-31 已完成的逐槽轨迹进行独立汇总；没有重跑优化、调整参数或导出正式模板。

## 全年结果

| policy | final_contract_cost_yuan | emergency_cost_yuan | actual_total_cost_yuan | emergency_purchase_kwh | terminal_soc_kwh |
|---|---|---|---|---|---|
| 问题4-2 | 13,525,826.803 | 1,014,367.047 | 14,540,193.850 | 181,144.015 | 10,279.388 |
| 问题4-3 | 13,841,394.701 | 310,796.603 | 14,152,191.304 | 59,464.119 | 10,225.682 |

问题4-3相对问题4-2的未修正实际账单减少 388002.546 元（2.668%），紧急购电量减少 121679.896 kWh（67.173%）。问题4-2与问题4-3的冻结参数、光伏信息来源和更新机制不同，因此该费用差是综合差异，不能单独归因于日内调整。正式账单以未修正实际费用为准；库存修正仅采用开发期预先冻结的统一 1.0 元/kWh参考值作公平性说明。修正前后问题4-3均较低，但此结果仅服务于库存公平性解释。

## 年末库存

问题4-3期末 SOC 为 10225.682 kWh，仍在 [1200,10800] kWh 安全边界内。12月31日 SOC 由 10672.109 kWh 变至 10225.682 kWh；末24槽内最低为 1469.387 kWh，随后集中充电至年末，末24槽充电/放电为 9741.202/3046.196 kWh。轨迹表明年末库存回补，但不能仅凭此将其完全归因于终端价值，亦受冻结计划、末段供需和价格共同影响。终端价值 v=0.6 元/kWh 仅影响优化决策，未从实际账单扣除；该有限时域行为应作为论文局限性披露。

## 验证结论

所有日期和槽位完整，逐槽供需平衡、SOC递推、跨日衔接、费用公式和已记录的信息边界均通过。详见 `q4_v1_stage4_validation.txt` 与 `q4_v1_stage4_validation.json`。
