## 问题 4：波动电价下的因果购电与滚动调整

### 1. 问题分析与价格信息边界

问题四在问题二、三的供需不确定性基础上，以附件4给出的10分钟波动电价重新计算两类购电策略：问题4-2在每日0:00锁定全天购电计划，问题4-3则允许在6:00、12:00和18:00更新未执行的购电后缀。由于题面未说明当日未来价格的公布时点，本文采用保守的**建模假设**：每次决策只访问此前已完成槽的实际价格及其因果预测，未来实际价格不得进入决策；目标槽实际价格仅在该槽执行和事后结算时使用。该假设是为保证因果回放而作的解释，并非题面明确规定。

令日期为 (d)，槽位为 (t=0,ldots,143)，槽长 (Delta t=1/6) h。负载、光伏、购电、充放电与紧急购电均采用每槽kWh；实际SOC (E_{d,t}) 跨日连续传递，满足 (1200le E_{d,t}le10800) kWh，且不要求每日回到6000 kWh。当前槽供需平衡为

[
z_{d,t}+G_{d,t}+b_{d,t}+e_{d,t}=L_{d,t}+c_{d,t}+w_{d,t},
quad E_{d,t+1}=E_{d,t}+0.9c_{d,t}-b_{d,t}/0.9,
]

其中 (z) 为当前生效购电量，(c,b,e,w) 依次为充电前外部输入、储能对外放电、紧急购电和弃能量。充、放电每槽上限为 (5000Delta t=2500/3) kWh，且互斥；紧急购电只补足当前缺额，不用于主动充电。

### 2. 因果价格预测与联合残差情景

冻结的价格预测器为**最近14个完整历史日同槽均值预测**。在决策日 (d) 的槽 (t)，设此前完整日集合为 (mathcal D_{d}^{14})，则

[
widehatpi_{d,t}=rac{1}{|mathcal D_{d}^{14}|}sum_{iinmathcal D_{d}^{14}}pi_{i,t},qquad
|mathcal D_{d}^{14}|=min(14,	ext{当时可用完整日数}).
]

样本不足时按已冻结的最近完整日可用集合求均值；若无已完成日，则以附件1已知分时电价先验冷启动。该回退仅服务1月初信息积累，未使用目标日未来价格。价格残差定义为 (arepsilon^pi_{i,t}=pi_{i,t}-widehatpi_{i,t})，且每条144槽残差轨迹都按历史日完整保存。

负载预测采用同星期几历史模式；问题4-2的光伏预测由历史实际数据因果构造，问题4-3则使用对应发布时刻的附件3光伏预报。价格、负载和光伏残差按同一历史日块联合抽取，形成 (M) 条联合情景，因而保留日内相关性而不将三类残差独立打乱。问题4-2冻结 (M=7)，问题4-3冻结 (M=14)。图4-1展示高价紧急购电费用最大的代表日：情景带是因果预测误差的覆盖诊断，实际价格线未参与此前的价格决策。

![图4-1 代表日波动电价预测与储能响应。](../outputs/figures/q4_v1/q4_v1_representative_price_storage.png)

### 3. 日前共同计划、滚动调整与动态价值执行

问题4-2在0:00针对共享计划 (p_{d,t}) 求解联合残差情景MILP，日内不修改计划；问题4-3先形成0:00原计划 (p_{d,t})，再于6:00、12:00和18:00基于当时已发布的信息优化未执行后缀。已执行槽永久锁定。令 (z_{d,t}) 是该槽执行前最后一个有效版本，定义

[
delta^+_{d,t}=max(z_{d,t}-p_{d,t},0),quad
delta^-_{d,t}=max(p_{d,t}-z_{d,t},0),quad
z_{d,t}=p_{d,t}+delta^+_{d,t}-delta^-_{d,t}.
]

日前与滚动模型均满足上述供需、SOC、功率和互斥约束。冻结的终端库存价值为 (v=0.6) 元/kWh，仅作为优化目标中的跨日机会成本近似；它不作为收入从真实账单扣除。每次计划更新后，模型对未执行后缀的历史场景路径进行后向递推，平均得到100 kWh网格上的近似未来价值函数。实时执行器仅使用当前槽真实供需、实际价格、当前SOC及当前生效计划选择充放电动作；实际SOC保持连续，通过插值查询价值函数。因此该执行器是历史场景价值近似的因果控制，而不是掌握未来真实价格或供需的理论全局最优控制。

### 4. 波动电价结算与参数冻结

问题4-2的实际费用为
[
C^{4-2}=sum_{d,t}left(pi^{
m actual}_{d,t}p_{d,t}+5pi^{
m actual}_{d,t}e_{d,t}
ight).
]
问题4-3的调整计价时点在题面中存在歧义，本文采用以下透明的建模解释：每槽最终生效量只相对0:00原计划结算一次，中间版本不重复收费，
[
C^{4-3}=sum_{d,t}left[pi^{
m actual}_{d,t}p_{d,t}+1.5pi^{
m actual}_{d,t}delta^+_{d,t}-0.5pi^{
m actual}_{d,t}delta^-_{d,t}+5pi^{
m actual}_{d,t}e_{d,t}
ight].
]
即上调按1.5倍价格计费，下调返还原价的50%。该口径为建模假设，不被表述为官方唯一规则。

全部预测器、场景数、库存价值和网格只在1月22—31日的共同开发期内选择：问题4-2冻结为最近14日同槽均值价格预测、同星期几供需预测、(M=7)、(v=0.6)元/kWh和100 kWh价值网格；问题4-3冻结为相同价格预测、同星期几负载/版本化光伏预测、(M=14)、(v=0.6)元/kWh和100 kWh网格。2—12月仅用于固定策略的因果评价，未据此重新选参。

### 5. 全年结果、库存公平性与求解质量

在2025-02-01至12-31共334天、48,096个槽的因果回放中，问题4-2的实际总费用为14,540,193.850元，紧急购电量为181,144.015 kWh，期末SOC为10,279.388 kWh；问题4-3的实际总费用为14,152,191.304元，紧急购电量为59,464.119 kWh，期末SOC为10,225.682 kWh。

**表4-1 波动电价下两类冻结策略的全年结果**

| 策略 | 合同/计划结算费用（元） | 紧急购电费用（元） | 实际总费用（元） | 紧急购电量（kWh） | 期末SOC（kWh） |
|---|---:|---:|---:|---:|---:|
| 波动电价下的联合残差情景—动态价值调度策略（问题4-2） | 13,525,826.803 | 1,014,367.047 | 14,540,193.850 | 181,144.015 | 10,279.388 |
| 波动电价下的多时点滚动购电调整策略（问题4-3） | 13,841,394.701 | 310,796.603 | 14,152,191.304 | 59,464.119 | 10,225.682 |

问题4-3相对问题4-2减少388,002.546元，降幅2.668%；紧急购电量减少121,679.896 kWh，降幅67.17%。它增加了合同调整相关成本，但显著降低了按5倍实际电价结算的紧急购电暴露。两者期末SOC仅相差53.706 kWh，且采用开发期预先固定的统一1.0元/kWh库存参考价修正后，费用分别为14,535,914.462元和14,147,965.622元，结论不变。库存修正仅作公平性解释，不替代正式实际账单。

![图4-2 波动电价下问题4-2与问题4-3的全年结果比较。](../outputs/figures/q4_v1/q4_v1_annual_comparison.png)

问题4-3共有13次求解在时限内取得可行incumbent，最大相对MIP gap为0.00078259；这些结果均标记为“限时可行解”，而非理论精确最优解。全部334日轨迹的供需平衡、SOC递推、跨日衔接、功率与互斥、版本锁定、信息边界和独立费用复算均通过。

### 6. 与前序问题的关系、优点与局限

问题二固定电价下的实际总费用为13,763,928.208元，问题三为13,268,776.239元；问题四-2和4-3在波动电价环境下分别为14,540,193.850元和14,152,191.304元。这些数值处于不同价格序列、预测信息结构和冻结参数下，只能作描述性对照，不能简单称为模型性能“退化”。

模型的优点是把价格、供需不确定性与SOC跨日状态置于统一因果信息边界内，并通过版本锁定避免事后修改已执行计划。局限在于：价格可得性和变动价调整结算均为透明建模解释；光伏整点预报映射到10分钟槽采用既定插值；联合场景数、终端价值和网格只在有限1月开发期选择；限时可行解不提供理论全局最优保证。因而本文结论限定为：在严格因果的波动电价回放中，问题4-3综合方案较问题4-2综合方案的全年实际费用降低2.668%、紧急购电量下降67.17%；由于场景数、光伏信息来源和计划更新机制不同，该差异反映综合方案差异，不能完全归因于单一日内调整机制。
