# 问题四 V1：1 月开发期参数选择

## 开发协议

所有候选均从 2025-01-01 0:00 的 6000 kWh 起步，按各自实际执行轨迹连续传递 SOC；1 月 2—21 日仅用于历史样本积累和预热，1 月 22—31 日为预先固定的 10 天共同评价期。预测、场景与决策只读取 1 月内且早于相应决策时点的信息；未读取 2 月及以后数据，未写入 `result4-2.xlsx` 或 `result4-3.xlsx`。

实际账单均按附件 4 的目标槽实际价格事后结算。为避免候选以降低评价末端库存换取短期账单，开发期同时计算固定的库存修正指标：

\[
C^{\mathrm{inv}}=C^{\mathrm{actual}}+1.0\,(6000-E_{\mathrm{end}}),
\]

其中 1.0 元/kWh 是比较前固定的记账参考价；它不属于实际账单、也不进入后续正式评价的实际费用。

## 价格预测筛选

五个纯因果候选均按 1 月 22—31 日逐时点回放。P5（35 日内同星期几、样本不足回退近 7 日）在预测指标上最好：MAE 为 0.03478 元/kWh、RMSE 为 0.04482 元/kWh、高价槽 MAE 为 0.03446 元/kWh、价级准确率为 95.208%，峰值漏判率为 0。P3（最近 14 个完整日同槽均值）保留为第二个进入经济回放的候选：其 MAE 为 0.08228 元/kWh、高价槽 MAE 为 0.07412 元/kWh、价级准确率为 85.278%。

在统一的供需预测、$M=14$、$v=0.2$ 元/kWh 和 100 kWh 网格下，P3 的库存修正费用低于 P5：问题 4-2 为 556841.734 对 556874.705 元，问题 4-3 为 548614.624 对 549697.051 元。因此两分支均以 P3 进入后续比较。这一选择结合了预测风险指标和经济回放，不以预测 MAE 单独定论。

## 供需预测与场景、终端价值选择

在 P5、$M=7$、$v=0.2$ 的初筛中，同星期几供需预测的库存修正费用为 554905.784 元，低于短窗口（647272.524 元）与最近日（848844.846 元），故后续固定为同星期几负载/历史光伏模式。历史残差始终按完整历史日联合保存；实际可用样本不足标称 $M$ 时使用 $M_{\mathrm{eff}}$，不复制历史日。

在 P3 和同星期几供需预测下，比较 $M\in\{7,14,21\}$、$v\in\{0,0.2,0.4,0.6\}$，初筛网格统一为 100 kWh：

| 分支 | 选定 $M$ | 选定 $v$（元/kWh） | 10 天实际账单（元） | 期末 SOC（kWh） | 库存修正费用（元） |
|---|---:|---:|---:|---:|---:|
| 问题 4-2 | 7 | 0.6 | 547420.023 | 10800.000 | 542620.023 |
| 问题 4-3 | 14 | 0.6 | 541943.865 | 10800.000 | 537143.865 |

终端库存价值只用于优化中近似跨日机会成本，绝不从实际账单中扣除。选定候选在共同期末均处于 10800 kWh，因而不存在以透支评价期末库存取得较低账单的情形；但 10 天样本有限，不能据此宣称全年最优。

## 网格精度与对照

仅对最终候选比较价值函数网格。问题 4-2 的 50/100 kWh 实际账单分别为 547351.946/547420.023 元，差 68.077 元（0.012%），紧急购电量均为 510.773 kWh，250 个槽位动作不同；问题 4-3 两种网格账单均为 541943.865 元、紧急购电量均为 10.289 kWh，114 个槽位动作不同。50 kWh 的运行时间未带来稳定经济改善，故两分支均冻结为 100 kWh 网格；实际 SOC 始终连续，不吸附到网格。

条件消融中，问题 4-2 在固定计划、同日初 SOC 的条件下，动态价值执行账单为 547420.023 元，因果贪心为 550673.882 元，差 3253.859 元。问题 4-3 的独立闭环中，允许更新账单为 541943.865 元，禁止日内调整为 550192.631 元，差 8248.766 元。两类对照的条件不同，不能混合为同一因果归因，也不能外推为全年结论。

## 冻结结论

冻结配置见 `outputs/q4_v1/stage3/q4_v1_frozen_config_4_2.json` 和 `q4_v1_frozen_config_4_3.json`。其适用范围仅为后续固定配置的影子评价；开发期之后不得依据正式期表现回调预测器、$M$、$v$、网格或求解规则。
